<!DOCTYPE html>
<!-- saved from url=(0079)https://wirenboard.com/wiki/index.php/Power_Meter_WB-MAP12H_Measuring_Registers -->
<html class="client-js ve-available" lang="ru" dir="ltr"><head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8">

<title>Многоканальные счётчики электроэнергии WB-MAP12H и WB-MAP3: таблица Modbus-регистров измеряемых и вычисляемых величин — Wiren Board</title>
<script>document.documentElement.className = document.documentElement.className.replace( /(^|\s)client-nojs(\s|$)/, "$1client-js$2" );</script>
<script>(window.RLQ=window.RLQ||[]).push(function(){mw.config.set({"wgCanonicalNamespace":"","wgCanonicalSpecialPageName":false,"wgNamespaceNumber":0,"wgPageName":"Power_Meter_WB-MAP12H_Measuring_Registers","wgTitle":"Power Meter WB-MAP12H Measuring Registers","wgCurRevisionId":36043,"wgRevisionId":36043,"wgArticleId":3018,"wgIsArticle":true,"wgIsRedirect":false,"wgAction":"view","wgUserName":null,"wgUserGroups":["*"],"wgCategories":[],"wgBreakFrames":false,"wgPageContentLanguage":"ru","wgPageContentModel":"wikitext","wgSeparatorTransformTable":[",\t."," \t,"],"wgDigitTransformTable":["",""],"wgDefaultDateFormat":"dmy","wgMonthNames":["","январь","февраль","март","апрель","май","июнь","июль","август","сентябрь","октябрь","ноябрь","декабрь"],"wgMonthNamesShort":["","янв","фев","мар","апр","май","июн","июл","авг","сен","окт","ноя","дек"],"wgRelevantPageName":"Power_Meter_WB-MAP12H_Measuring_Registers","wgRelevantArticleId":3018,"wgRequestId":"1656537a8ef067a603129193","wgIsProbablyEditable":false,"wgRelevantPageIsProbablyEditable":false,"wgRestrictionEdit":[],"wgRestrictionMove":[],"wgULSAcceptLanguageList":["ru-ru","ru","en-us","en"],"wgULSCurrentAutonym":"русский","wgVisualEditor":{"pageLanguageCode":"ru","pageLanguageDir":"ltr","usePageImages":false,"usePageDescriptions":false},"wgMediaViewerOnClick":true,"wgMediaViewerEnabledByDefault":false,"wgPreferredVariant":"ru","wgMFExpandAllSectionsUserOption":false,"wgMFDisplayWikibaseDescriptions":{"search":false,"nearby":false,"watchlist":false,"tagline":false},"wgTranslatePageTranslation":"source","wgVisualEditorToolbarScrollOffset":0});mw.loader.state({"site.styles":"ready","noscript":"ready","user.styles":"ready","user":"ready","user.options":"loading","user.tokens":"loading","ext.translate":"ready","ext.translate.tag.languages":"ready","ext.uls.nojs":"ready","ext.visualEditor.desktopArticleTarget.noscript":"ready","mediawiki.legacy.shared":"ready","mediawiki.legacy.commonPrint":"ready","mediawiki.sectionAnchor":"ready","mediawiki.skinning.interface":"ready","skins.vector.styles":"ready"});mw.loader.implement("user.options@1dzjbvu",function($,jQuery,require,module){mw.user.options.set({"variant":"ru"});});mw.loader.implement("user.tokens@08eavlp",function ( $, jQuery, require, module ) {
mw.user.tokens.set({"editToken":"+\\","patrolToken":"+\\","watchToken":"+\\","csrfToken":"+\\"});/*@nomin*/

});mw.loader.load(["site","mediawiki.page.startup","mediawiki.user","mediawiki.hidpi","mediawiki.page.ready","mediawiki.searchSuggest","ext.uls.init","ext.uls.interface","ext.uls.pt","ext.visualEditor.desktopArticleTarget.init","ext.visualEditor.targetLoader","skins.vector.js"]);});</script>
<link rel="stylesheet" href="./Modbus_files/load.php">
<script async="" src="./Modbus_files/load(1).php"></script>
<style>
.suggestions{overflow:hidden;position:absolute;top:0;left:0;width:0;border:0;z-index:1099;padding:0;margin:-1px 0 0 0}.suggestions-special{position:relative;background-color:#fff;cursor:pointer;border:solid 1px #aaa;margin:0;margin-top:-2px;display:none;padding:0.25em 0.25em;line-height:1.25em}.suggestions-results{background-color:#fff;cursor:pointer;border:solid 1px #aaa;padding:0;margin:0}.suggestions-result{color:#000;margin:0;line-height:1.5em;padding:0.01em 0.25em;text-align:left; overflow:hidden;-o-text-overflow:ellipsis; text-overflow:ellipsis;white-space:nowrap}.suggestions-result-current{background-color:#4c59a6;color:#fff}.suggestions-special .special-label{color:#808080;text-align:left}.suggestions-special .special-query{color:#000;font-style:italic;text-align:left}.suggestions-special .special-hover{background-color:#c0c0c0}.suggestions-result-current .special-label,.suggestions-result-current .special-query{color:#fff}.highlight{font-weight:bold}
.uls-menu a{cursor:pointer}.uls-menu.callout .caret-before{border-top:20px solid transparent;border-right:20px solid #C9C9C9;border-bottom:20px solid transparent;display:inline-block;left:-21px;top:30px;position:absolute}.uls-menu.callout .caret-after{border-top:20px solid transparent;border-right:20px solid #FCFCFC;border-bottom:20px solid transparent;display:inline-block;left:-20px;top:30px;position:absolute}.uls-ui-languages button{width:23%;text-overflow:ellipsis;margin-right:4%}button.uls-more-languages{width:auto}.settings-title{font-size:11pt}.settings-text{color:#555555;font-size:9pt}div.display-settings-block:hover .settings-text{color:#252525}
.uls-trigger{background:transparent no-repeat scroll left center;background-image:url(/wiki/extensions/UniversalLanguageSelector/lib/jquery.uls/images/icon-language.png?4d0aa);background-image:linear-gradient(transparent,transparent),url("data:image/svg+xml,%3C%3Fxml version=%221.0%22 encoding=%22UTF-8%22%3F%3E%3Csvg xmlns=%22http://www.w3.org/2000/svg%22 width=%2227%22 height=%2216%22%3E%3Cpath fill=%22%23D3E3F4%22 d=%22M0 0h11.876v16h-11.876v-16z%22/%3E%3Cpath fill=%22%23E9E9E9%22 d=%22M12.819 0v15.969h10.755c1.085-2.578 1.837-4.991 3.062-8.591l-3.062-7.378h-10.755z%22/%3E%3Cpath fill=%22%23434343%22 d=%22M14.828 4.146c.32.023.639.035.951.035.471 0 .922-.016 1.354-.046l.023-.258.034-.367.081-.711.033-.333.873.058c-.073.577-.133 1.091-.179 1.542 1.116-.119 2.233-.331 3.349-.637l.092.809c-1.078.271-2.251.472-3.521.602-.05.463-.082.968-.098 1.514.524-.187 1.14-.313 1.847-.378.064-.207.136-.461.213-.763l.865.201c-.027.123-.088.315-.184.579.814.104 1.461.34 1.938.711.681.542 1.021 1.252 1.021 2.128 0 .963-.406 1.746-1.221 2.351-.635.47-1.505.784-2.609.94l-.505-.779c.968-.104 1.739-.337 2.317-.7.733-.458 1.101-1.066 1.101-1.823 0-.772-.341-1.363-1.021-1.772-.345-.21-.764-.344-1.256-.401-.604 1.422-1.4 2.598-2.387 3.527.035.352.102.715.201 1.09l-.849.314-.126-.773c-.654.462-1.27.693-1.847.693-.696 0-1.044-.407-1.044-1.222 0-1.104.591-2.103 1.771-2.993.227-.165.532-.352.918-.562.012-.524.046-1.128.104-1.812-.585.046-1.143.069-1.675.069l-.493-.011-.071-.822m2.127 3.384c-.268.161-.545.392-.831.694-.612.619-.94 1.226-.986 1.817l-.017.121.017.138c0 .252.112.378.339.378.492 0 1.02-.258 1.582-.773-.057-.613-.092-1.404-.104-2.375m2.455-.884c-.57.08-1.111.226-1.623.436 0 .883.018 1.581.052 2.093.634-.707 1.158-1.55 1.571-2.529%22/%3E%3Cpath fill=%22%231A1A1A%22 d=%22M8.517 11.735l-.734-2.409h-3.69l-.734 2.409h-2.313l3.573-10.165h2.625l3.587 10.165h-2.314m-1.246-4.21c-.679-2.183-1.062-3.418-1.149-3.704-.083-.286-.143-.512-.18-.678-.153.59-.589 2.051-1.309 4.382h2.638%22/%3E%3Cpath fill=%22%23BCBCBC%22 d=%22M12.817 13.5v2.5h10.757l.98-2.5h-11.737z%22/%3E%3Cpath fill=%22%233692D0%22 d=%22M.011 13.511h3.569l2.367-3.116 2.367 3.116h3.57v2.484h-11.873v-2.484z%22/%3E%3C/svg%3E");background-image:-o-linear-gradient(transparent,transparent),url(/wiki/extensions/UniversalLanguageSelector/lib/jquery.uls/images/icon-language.png?4d0aa);padding-left:30px}#pt-uls a.uls-trigger{padding-left:30px; line-height:1}   x:-o-prefocus,body.rtl li#pt-uls{ direction:ltr}#uls-settings-block{border-top:1px solid #C9C9C9;background:#f8f8f8;background:-webkit-gradient(linear,left top,left bottom,from(#fbfbfb),to(#f0f0f0));background:-webkit-linear-gradient(top,#fbfbfb,#f0f0f0);background:-moz-linear-gradient(top,#fbfbfb,#f0f0f0);background:-o-linear-gradient(top,#fbfbfb,#f0f0f0);background:linear-gradient(#fbfbfb,#f0f0f0);padding-left:10px;line-height:1.2em;border-radius:0 0 5px 5px}#uls-settings-block div.display-settings-block,#uls-settings-block div.input-settings-block{display:inline-block;margin:8px 15px;color:#565656}#uls-settings-block div.display-settings-block:hover,#uls-settings-block div.input-settings-block:hover{color:#252525}
.mw-notification-area{position:absolute}.mw-notification-area-floating{position:fixed}.mw-notification-area{top:0;right:0; padding:1em;width:20em;line-height:1.35;z-index:10000; overflow:hidden}.mw-notification{padding:0.25em 1em;margin-bottom:0.5em;border:solid 1px #ddd;background-color:#fcfcfc; cursor:pointer;opacity:0;-webkit-transform:translateX( 35px );transform:translateX( 35px );-webkit-transition:opacity 0.35s ease-in-out,-webkit-transform 0.35s ease-in-out;transition:opacity 0.35s ease-in-out,transform 0.35s ease-in-out}.mw-notification-visible{opacity:1;-webkit-transform:translateX( 0 );transform:translateX( 0 )}.mw-notification-replaced{opacity:0;-webkit-transform:translateY( -35px );transform:translateY( -35px );pointer-events:none}.mw-notification-title{font-weight:bold}.mw-notification-type-warn{border-color:#f5be00; background-color:#ffffe8}.mw-notification-type-error{border-color:#eb3941; background-color:#fff8f8} .mw-notification-area{font-size:0.8em}.mw-notification-area-layout{top:7em}.mw-notification{background-color:#fff;padding:0.75em 1.5em;border:1px solid #a2a9b1;border-radius:2px;box-shadow:0 2px 2px 0 rgba(0,0,0,0.25)}.mw-notification-type-warn{border-color:#f5be00; }.mw-notification-type-error{border-color:#d33; }
@media print {
	.mw-notification-area{display:none}}</style><style>
.suggestions a.mw-searchSuggest-link,.suggestions a.mw-searchSuggest-link:hover,.suggestions a.mw-searchSuggest-link:active,.suggestions a.mw-searchSuggest-link:focus{color:#000;text-decoration:none}.suggestions-result-current a.mw-searchSuggest-link,.suggestions-result-current a.mw-searchSuggest-link:hover,.suggestions-result-current a.mw-searchSuggest-link:active,.suggestions-result-current a.mw-searchSuggest-link:focus{color:#fff}.suggestions a.mw-searchSuggest-link .special-query{ overflow:hidden;-o-text-overflow:ellipsis; text-overflow:ellipsis;white-space:nowrap}
.postedit-container{margin:0 auto;position:fixed;top:0;height:0;left:50%;z-index:1000;font-size:14px;cursor:pointer}.postedit{position:relative;top:0.6em;left:-50%;line-height:1.35;opacity:1;-webkit-transition:opacity 250ms;-moz-transition:opacity 250ms;transition:opacity 250ms}.postedit:after{content:'';background:no-repeat center center;background-image:url(/wiki/resources/src/mediawiki.action/images/close.png?108ce);background-image:linear-gradient(transparent,transparent),url("data:image/svg+xml,%3C%3Fxml version=%221.0%22 encoding=%22utf-8%22%3F%3E%0A%3Csvg xmlns=%22http://www.w3.org/2000/svg%22 width=%2220%22 height=%2220%22 viewBox=%220 0 20 20%22%3E%0A%09%3Cpath d=%22M3.636 2.222l14.142 14.142-1.414 1.414L2.222 3.636z%22/%3E%0A%09%3Cpath d=%22M17.778 3.636L3.636 17.778l-1.414-1.414L16.364 2.222z%22/%3E%0A%3C/svg%3E%0A");background-image:-o-linear-gradient(transparent,transparent),url(/wiki/resources/src/mediawiki.action/images/close.png?108ce);background-size:12px 12px;position:absolute;right:0.4em;top:0;bottom:0;min-width:32px;min-height:32px;opacity:0.87}.postedit:after:hover{opacity:1}.postedit.mw-notification{padding-right:3em}.postedit-faded{opacity:0}.postedit-icon{padding-left:25px; line-height:25px;background-repeat:no-repeat}.postedit-icon-checkmark{background-image:url(data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABAAAAAQCAYAAAAf8/9hAAAB9ElEQVR4AZWRA3AYURQArxrVHtW2bdu2bdu2zdi2bdu2bWxs7zeehZaw4f70kbs+zI3e/nWK+RWx3aOFlrL56Sy5SxrruG69hlv6OyK+mz+8KDSXdXembj0ispT7tjs4ZTIbpYBvxGSGKzZTeFrb7W/meN002swFs0U8ttpHTkF2BvCqWQrW35929bTsKm5Zb+SEwWwcY8wAngB9m7Z+d+rIPZ/npdy12M5p47n8dXsCYAf0qPy06eGMdktuDu9Qf+JmKl3SWM91qzVcN9tAbEYkwMaq0tyb1m/To5kP170el/BK8/qa6sJr70ydf+T/Uu5ab+Oo/lS0AkUBpIFWlZ9WPhxpse/PHO7YbOOczjL0vZV2lNxPPtG73dYXM+xvm2znrOl83tidoqCwMBgYXsPFB0on5S6pr+eK5TKuW67lgvaKvF8mL1dtfTL32FHxRdyx3cQpg7m4x9sCXKkTIzA4LDH44zWdzaUf71hv5rTG4uyzcusybxSX7aThbMQ8XgCYAp3rzTTQOiIh9PNlzY3FSuZxrzjme1Y7uGS6kjsWO4jPjM4FVjRZsvD4kO9XtTZzQn82NyzWc0B7AmZh6gA/hOYSGhfw9YbOVnarj+S7800AL2BIsxUAbWNToj7bhBuQmZcOsFdoKUC74rGheCwXmqAIQTc9jQcrADIAAAAASUVORK5CYII=);background-image:url(/wiki/resources/src/mediawiki.action/images/green-checkmark.png?d94f1)!ie}</style><style>
.ve-activated #toc,.ve-activated #siteNotice,.ve-activated .mw-indicators, .ve-active #bodyContent > :not( #siteSub ):not( #contentSub ):not( .ve-ui-mwTocWidget ),.ve-activated #t-print,.ve-activated #t-permalink,.ve-activated #p-coll-print_export,.ve-activated #t-cite,.ve-deactivating .ve-ui-surface{display:none} .ve-activating .ve-ui-surface{height:0;overflow:hidden}.ve-activated #bodyContent,.ve-activated #firstHeading{opacity:0.6;pointer-events:none;-webkit-user-select:none;-moz-user-select:none;-ms-user-select:none;user-select:none} .ve-activated #content{position:relative}.ve-init-mw-desktopArticleTarget-loading-overlay{position:absolute;left:0;right:0;z-index:1;margin-top:-0.5em}.ve-init-mw-desktopArticleTarget-progress{height:1em;overflow:hidden;margin:0 25%}.ve-init-mw-desktopArticleTarget-progress-bar{height:1em;width:0} .mw-editsection{white-space:nowrap; unicode-bidi:-moz-isolate;unicode-bidi:-webkit-isolate;unicode-bidi:isolate}.mw-editsection-divider{color:#555} .ve-init-mw-desktopArticleTarget-progress{height:0.75em;border:1px solid #347bff;background:#fff;border-radius:2px;box-shadow:0 0.1em 0 0 rgba(0,0,0,0.15) }.ve-init-mw-desktopArticleTarget-progress-bar{height:0.75em;background:#347bff}</style><meta name="ResourceLoaderDynamicStyles" content="">
<meta name="generator" content="MediaWiki 1.30.0">
<link rel="shortcut icon" href="https://wirenboard.com/favicon.ico">
<link rel="search" type="application/opensearchdescription+xml" href="https://wirenboard.com/wiki/opensearch_desc.php" title="Wiren Board (ru)">
<link rel="EditURI" type="application/rsd+xml" href="https://wirenboard.com/wiki/api.php?action=rsd">
<link rel="alternate" type="application/atom+xml" title="Wiren Board — Atom-лента" href="https://wirenboard.com/wiki/index.php?title=%D0%A1%D0%BB%D1%83%D0%B6%D0%B5%D0%B1%D0%BD%D0%B0%D1%8F:%D0%A1%D0%B2%D0%B5%D0%B6%D0%B8%D0%B5_%D0%BF%D1%80%D0%B0%D0%B2%D0%BA%D0%B8&amp;feed=atom">
<!--[if lt IE 9]><script src="/resources/lib/html5shiv/html5shiv.min.js"></script><![endif]-->
<script src="./Modbus_files/load(2).php"></script><style>@font-face { font-family: 'Autonym';
	src: url('/wiki/extensions/UniversalLanguageSelector/data/fontrepo/fonts/Autonym/Autonym.eot?version=20131205');
	src: local('Autonym'),		url('/wiki/extensions/UniversalLanguageSelector/data/fontrepo/fonts/Autonym/Autonym.woff?version=20131205') format('woff'),		url('/wiki/extensions/UniversalLanguageSelector/data/fontrepo/fonts/Autonym/Autonym.ttf?version=20131205') format('truetype');
	font-style: normal;}
</style></head>
<body class="mediawiki ltr sitedir-ltr mw-hide-empty-elt ns-0 ns-subject page-Power_Meter_WB-MAP12H_Measuring_Registers rootpage-Power_Meter_WB-MAP12H_Measuring_Registers skin-vector action-view webfonts-changed">		<div id="mw-page-base" class="noprint"></div>
		<div id="mw-head-base" class="noprint"></div>
		<div id="content" class="mw-body" role="main"><div id="mw-notification-area" class="mw-notification-area mw-notification-area-floating" style="display: none;"></div>
			<a id="top"></a>

						<div class="mw-indicators mw-body-content">
</div>
			<h1 id="firstHeading" class="firstHeading" lang="ru">Многоканальные счётчики электроэнергии WB-MAP12H и WB-MAP3: таблица Modbus-регистров измеряемых и вычисляемых величин</h1>
									<div id="bodyContent" class="mw-body-content">
									<div id="siteSub" class="noprint">Материал из Wiren Board</div>
								<div id="contentSub"></div>
												<div id="jump-to-nav" class="mw-jump">
					Перейти к:					<a href="https://wirenboard.com/wiki/index.php/Power_Meter_WB-MAP12H_Measuring_Registers#mw-head">навигация</a>, 					<a href="https://wirenboard.com/wiki/index.php/Power_Meter_WB-MAP12H_Measuring_Registers#p-search">поиск</a>
				</div>
				<div id="mw-content-text" lang="ru" dir="ltr" class="mw-content-ltr"><div class="mw-parser-output"><div class="mw-pt-languages noprint" lang="ru" dir="ltr"><div class="mw-pt-languages-label">Другие языки:</div><div class="mw-pt-languages-list autonym"><span class="mw-pt-languages-ui mw-pt-languages-selected mw-pt-progress mw-pt-progress--complete">русский</span></div></div>
<p><br>
</p><p><br>
<i>Полное описание счётчика: <a href="https://wirenboard.com/wiki/index.php/Power_Meter_WB-MAP12H" title="Power Meter WB-MAP12H">Power Meter WB-MAP12H</a>.</i>
</p><p><i>Детальное описание погрешностей: <a href="https://wirenboard.com/wiki/index.php/Power_Meter_WB-MAP12H_Measuring_Parameters" title="Power Meter WB-MAP12H Measuring Parameters">Power Meter WB-MAP12H Measuring Parameters</a>.</i>
</p><p><br>
В таблице регистров, описывающих измеряемые величины, используются следующие обозначения.
</p><p>Для энергий (AP, AN, RP, RN, S, NP, NN): первая буква (A, R, S, N) - тип энергии, второй - направление:
</p>
<ul><li> <b>A</b> — активная;</li>
<li> <b>R</b> — реактивная;</li>
<li> <b>S</b> — кажущаяся, вычисляется как U<sub>RMS</sub> * I<sub>RMS</sub>;</li>
<li> <b>N</b> — неактивная.</li></ul>
<p>Направление:
</p>
<ul><li> <b>P</b> - прямая (positive);</li>
<li> <b>N</b> - обратная (negative).</li></ul>
<p><b>В таблице описания регистров термин "Суммарная/суммарный" означает, что параметр вычисляется для всех трех фаз трехфазного канала.</b>
</p><p>'<b>X' в адресе регистра - номер трехфазного канала: от 1 до 4 (для счётчиков серии MAP12), 1 для MAP3</b>
</p><p><br>
В случае с расхождением данных в таблице с шаблоном устройства, верным значением регистра считайте соответствующее значение из шаблона. Текущие версии шаблонов находятся <a target="_blank" rel="nofollow noreferrer noopener" class="external text" href="https://github.com/contactless/wb-mqtt-serial/tree/master/wb-mqtt-serial-templates">по этой ссылке</a>.
</p><p><br>
<b>Регистры, содержащие значения измеряемых электрических величин</b>
</p>
<table border="1" class="wikitable" style="text-align:center; width:1000px;">
<tbody><tr>
<th>Регистр / адрес (hex)
</th>
<th>Тип
</th>
<th>Разрядность
</th>
<th>Порядок байтов
</th>
<th>Формат
</th>
<th>Множитель
</th>
<th>Параметр
</th>
<th>Назначение
</th>
<th>Единицы измерения
</th>
<th>Примечания
</th></tr>
<tr>
<td> 0x<b>X</b>0d9  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (voltage) </td>
<td> 0.01 </td>
<td> Urms L1 </td>
<td> Напряжение (RMS) на фазе L1 </td>
<td> В
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0dd  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Irms L1 </td>
<td> Ток (RMS) на фазе L1 </td>
<td> А
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>703  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD U L1 </td>
<td> Коэффициент нелинейных искажений (THD) напряжения для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>720  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD I L1 </td>
<td> Коэффициент нелинейных искажений (THD) тока для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f1  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN U L1 </td>
<td> Коэффициент нелинейных искажений + шум (THDN)напряжения для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f1  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Upeak L1 </td>
<td> Пиковое значение напряжения на фазе L1  </td>
<td> В
</td>
<td>только в WB-MAP3E
</td></tr>
<tr>
<td> 0x<b>X</b>0f5  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN I L1 </td>
<td> Коэффициент нелинейных искажений + шум (THDN) тока для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f5  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Ipeak L1 </td>
<td> Пиковое значение тока на фазе L1 </td>
<td> А
</td>
<td>только в WB-MAP3E
</td></tr>
<tr>
<td> 0x<b>X</b>711  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.032656 </td>
<td> Ufund L1 </td>
<td> Напряжение основной составляющей гармоники для фазы L1 </td>
<td> В
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>710  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.0032656 </td>
<td> Ifund L1 </td>
<td> Ток основной составляющей гармоники для фазы L1 </td>
<td> А
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>302  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (power) </td>
<td> 1.52588e-05 </td>
<td> P L1 </td>
<td> Активная мощность для фазы L1 </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>30a  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Q L1 </td>
<td> Реактивная мощность для фазы L1 </td>
<td> вар
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>312  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> S L1 </td>
<td> Кажущаяся мощность для фазы L1 </td>
<td> В·А
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>582  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> N L1 </td>
<td> Неактивная мощность для фазы L1 </td>
<td> вар
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0bd  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> PF L1 </td>
<td> Коэффициент мощности для фазы L1 </td>
<td>
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>402  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pfund L1 </td>
<td> Мощность по основной составляющей гармонике для фазы L1 </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>40a  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pharm L1 </td>
<td> Мощность по дополнительным составляющим гармоникам для фазы L1 </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>204  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AP energy L1 </td>
<td> Прямая активная энергия для фазы L1 </td>
<td> кВт·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>214 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AN energy L1 </td>
<td> Обратная активная энергия по фазе L1 </td>
<td> кВт·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>224  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RP energy L1 </td>
<td> Прямая реактивная энергия для фазы L1 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>234  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RN energy L1 </td>
<td> Обратная реактивная энергия для фазы L1 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>244  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> S energy L1 </td>
<td> Кажущаяся энергия для фазы L1 </td>
<td> кВ·А·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>506  </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NP energy L1 </td>
<td> Прямая неактивная энергия для фазы L1 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>516  </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NN energy L1 </td>
<td> Обратная неактивная энергия для фазы L1 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0da  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (voltage) </td>
<td> 0.01 </td>
<td> Urms L2 </td>
<td> Напряжение (RMS) на фазе L2 </td>
<td> В
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0de  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Irms L2 </td>
<td> Ток (RMS) на фазе L2 </td>
<td> А
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>704  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD U L2 </td>
<td> Коэффициент нелинейных искажений (THD) напряжения для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>722  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD I L2 </td>
<td> Коэффициент нелинейных искажений (THD) тока для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f2  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN U L3 </td>
<td> Коэффициент нелинейных искажений + шум (THDN)напряжения для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f2  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Upeak L3 </td>
<td> Пиковое значение напряжения на фазе L2  </td>
<td> В
</td>
<td>только в WB-MAP3E
</td></tr>
<tr>
<td> 0x<b>X</b>0f6  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN I L3 </td>
<td> Коэффициент нелинейных искажений + шум (THDN) тока для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f6  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Ipeak L3 </td>
<td> Пиковое значение тока на фазе L2 </td>
<td> А
</td>
<td>только в WB-MAP3E
</td></tr>
<tr>
<td> 0x<b>X</b>713  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.032656 </td>
<td> Ufund L2 </td>
<td> Напряжение основной составляющей гармоники для фазы L2 </td>
<td> В
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>712  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.0032656 </td>
<td> Ifund L2 </td>
<td> Ток основной составляющей гармоники для фазы L2 </td>
<td> А
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>304  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (power) </td>
<td> 1.52588e-05 </td>
<td> P L2 </td>
<td> Активная мощность для фазы L2 </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>30c  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Q L2 </td>
<td> Реактивная мощность для фазы L2 </td>
<td> вар
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>314  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> S L2 </td>
<td> Кажущаяся мощность для фазы L2 </td>
<td> В·А
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>584  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> N L2 </td>
<td> Неактивная мощность для фазы L2 </td>
<td> вар
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0be  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> PF L2 </td>
<td> Коэффициент мощности для фазы L2 </td>
<td>
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>404  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pfund L2 </td>
<td> Мощность по основной составляющей гармонике для фазы L2 </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>40c  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pharm L2 </td>
<td> Мощность по дополнительным составляющим гармоникам для фазы L2 </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>208  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AP energy L2 </td>
<td> Прямая активная энергия для фазы L2 </td>
<td> кВт·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>218  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AN energy L2 </td>
<td> Обратная активная энергия по фазе L2 </td>
<td> кВт·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>228  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RP energy L2 </td>
<td> Прямая реактивная энергия для фазы L2 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>238  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RN energy L2 </td>
<td> Обратная реактивная энергия для фазы L2 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>248  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> S energy L2 </td>
<td> Кажущаяся энергия для фазы L2 </td>
<td> кВ·А·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>50a  </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NP energy L2 </td>
<td> Прямая неактивная энергия для фазы L2 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>51a  </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NN energy L2 </td>
<td> Обратная неактивная энергия для фазы L2 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0db  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (voltage) </td>
<td> 0.01 </td>
<td> Urms L3 </td>
<td> Напряжение (RMS) на фазе L3 </td>
<td> В
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0df  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Irms L3 </td>
<td> Ток (RMS) на фазе L3 </td>
<td> А
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>705  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD U L3 </td>
<td> Коэффициент нелинейных искажений (THD) напряжения для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>702  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD I L3 </td>
<td> Коэффициент нелинейных искажений (THD) тока для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f3  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN U L3 </td>
<td> Коэффициент нелинейных искажений + шум (THDN)напряжения для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f3  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Upeak L3 </td>
<td> Пиковое значение напряжения на фазе L3  </td>
<td> В
</td>
<td>только в WB-MAP3E
</td></tr>
<tr>
<td> 0x<b>X</b>0f6  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN I L3 </td>
<td> Коэффициент нелинейных искажений + шум (THDN) тока для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f6  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Ipeak L3 </td>
<td> Пиковое значение тока на фазе L2 </td>
<td> А
</td>
<td>только в WB-MAP3E
</td></tr>
<tr>
<td> 0x<b>X</b>715  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.032656 </td>
<td> Ufund L3 </td>
<td> Напряжение основной составляющей гармоники для фазы L3 </td>
<td> В
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>714  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.0032656 </td>
<td> Ifund L3 </td>
<td> Ток основной составляющей гармоники для фазы L3 </td>
<td> А
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>306  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (power) </td>
<td> 1.52588e-05 </td>
<td> P L3 </td>
<td> Активная мощность для фазы L3 </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>30e  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Q L3 </td>
<td> Реактивная мощность для фазы L3 </td>
<td> вар
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>316  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> S L3 </td>
<td> Кажущаяся мощность для фазы L3 </td>
<td> В·А
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>586  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> N L3 </td>
<td> Неактивная мощность для фазы L3 </td>
<td> вар
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0bf  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> PF L3 </td>
<td> Коэффициент мощности для фазы L3 </td>
<td>
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>406  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pfund L3 </td>
<td> Мощность по основной составляющей гармонике для фазы L3 </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>40e  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pharm L3 </td>
<td> Мощность по дополнительным составляющим гармоникам для фазы L3 </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>20c  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AP energy L3 </td>
<td> Прямая активная энергия для фазы L3 </td>
<td> кВт·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>21c  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AN energy L3 </td>
<td> Обратная активная энергия по фазе L3 </td>
<td> кВт·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>22c  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RP energy L3 </td>
<td> Прямая реактивная энергия для фазы L3 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>23c  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RN energy L3 </td>
<td> Обратная реактивная энергия для фазы L3 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>24c  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> S energy L3 </td>
<td> Кажущаяся энергия для фазы L3 </td>
<td> кВ·А·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>50e  </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NP energy L3 </td>
<td> Прямая неактивная энергия для фазы L3 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>51e  </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NN energy L3 </td>
<td> Обратная неактивная энергия для фазы L3 </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>300  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (power) </td>
<td> 6.10352e-05 </td>
<td> Total P </td>
<td> Суммарная активная мощность </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>308  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total Q </td>
<td> Суммарная реактивная мощность </td>
<td> вар
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>310  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total S </td>
<td> Суммарная кажущаяся мощность </td>
<td> В·А
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>098  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total SV </td>
<td> Векторная сумма суммарных кажущихся энергий </td>
<td>
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>580  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total N </td>
<td> Суммарная неактивная мощность </td>
<td> вар
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>400  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total Pfund </td>
<td> Суммарная активная мощность по основной составляющей гармонике </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>408  </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total Pharm </td>
<td> Суммарная активная мощность по дополнительным составляющим гармоникам </td>
<td> Вт
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>200  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> Total AP energy </td>
<td> Суммарная прямая активная энергия </td>
<td> кВт·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>210  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> Total AN energy </td>
<td> Суммарная обратная активная энергия </td>
<td> кВт·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>220  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> Total RP energy </td>
<td> Суммарная прямая реактивная энергия </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>230  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> Total RN energy </td>
<td> Суммарная обратная реактивная энергия </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>240  </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> Total S energy </td>
<td> Суммарная кажущаяся энергия </td>
<td> кВ·А·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>502  </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> Total NP energy </td>
<td> Суммарная неактивная прямая энергия </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>512  </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> Total NN energy </td>
<td> Суммарная неактивная обратная энергия </td>
<td> квар·ч
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f8  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> Frequency </td>
<td> Частота </td>
<td> Гц
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0f9  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Phase angle L1 </td>
<td> Угол фазового сдвига между напряжением и током для фазы L1 </td>
<td> °
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0fa  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Phase angle L2 </td>
<td> Угол фазового сдвига между напряжением и током для фазы L2 </td>
<td> °
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0fb  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Phase angle L3 </td>
<td> Угол фазового сдвига между напряжением и током для фазы L3 </td>
<td> °
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0fd  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Voltage angle L1 </td>
<td> Фазовый угол сдвига напряжения между фазами (всегда 0, отсчет ведется от фазы L1) </td>
<td> °
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0fe  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Voltage angle L2 </td>
<td> Фазовый угол сдвига напряжения между фазами L1 и L2 </td>
<td> °
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>0ff  </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Voltage angle L3 </td>
<td> Фазовый угол сдвига напряжения между фазами L1 и L3 </td>
<td> °
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>600  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 2 L1 </td>
<td> Коэффициент гармоники 2 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>601  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 3 L1 </td>
<td> Коэффициент гармоники 3 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>602  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 4 L1 </td>
<td> Коэффициент гармоники 4 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>603  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 5 L1 </td>
<td> Коэффициент гармоники 5 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>604  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 6 L1 </td>
<td> Коэффициент гармоники 6 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>605  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 7 L1 </td>
<td> Коэффициент гармоники 7 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>606  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 8 L1 </td>
<td> Коэффициент гармоники 8 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>607  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 9 L1 </td>
<td> Коэффициент гармоники 9 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>608  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 10 L1 </td>
<td> Коэффициент гармоники 10 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>609  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 11 L1 </td>
<td> Коэффициент гармоники 11 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>60a  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 12 L1 </td>
<td> Коэффициент гармоники 12 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>60b  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 13 L1 </td>
<td> Коэффициент гармоники 13 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>60c  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 14 L1 </td>
<td> Коэффициент гармоники 14 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>60d  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 15 L1 </td>
<td> Коэффициент гармоники 15 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>60e  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 16 L1 </td>
<td> Коэффициент гармоники 16 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>60f  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 17 L1 </td>
<td> Коэффициент гармоники 17 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>610  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 18 L1 </td>
<td> Коэффициент гармоники 18 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>611  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 19 L1 </td>
<td> Коэффициент гармоники 19 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>612  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 20 L1 </td>
<td> Коэффициент гармоники 20 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>613  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 21 L1 </td>
<td> Коэффициент гармоники 21 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>614  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 22 L1 </td>
<td> Коэффициент гармоники 22 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>615  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 23 L1 </td>
<td> Коэффициент гармоники 23 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>616  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 24 L1 </td>
<td> Коэффициент гармоники 24 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>617  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 25 L1 </td>
<td> Коэффициент гармоники 25 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>618  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 26 L1 </td>
<td> Коэффициент гармоники 26 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>619  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 27 L1 </td>
<td> Коэффициент гармоники 27 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>61a  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 28 L1 </td>
<td> Коэффициент гармоники 28 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>61b  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 29 L1 </td>
<td> Коэффициент гармоники 29 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>61c  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 30 L1 </td>
<td> Коэффициент гармоники 30 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>61d  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 31 L1 </td>
<td> Коэффициент гармоники 31 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>61e  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 32 L1 </td>
<td> Коэффициент гармоники 32 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>61f  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 33 L1 </td>
<td> Коэффициент гармоники 33 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>620  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 34 L1 </td>
<td> Коэффициент гармоники 34 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>621  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 35 L1 </td>
<td> Коэффициент гармоники 35 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>622  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 36 L1 </td>
<td> Коэффициент гармоники 36 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>623  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 37 L1 </td>
<td> Коэффициент гармоники 37 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>624  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 38 L1 </td>
<td> Коэффициент гармоники 38 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>625  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 39 L1 </td>
<td> Коэффициент гармоники 39 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>626  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 40 L1 </td>
<td> Коэффициент гармоники 40 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>627  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 41 L1 </td>
<td> Коэффициент гармоники 41 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>628  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 42 L1 </td>
<td> Коэффициент гармоники 42 по току для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>629  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 2 L1 </td>
<td> Коэффициент гармоники 2 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>62a  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 3 L1 </td>
<td> Коэффициент гармоники 3 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>62b  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 4 L1 </td>
<td> Коэффициент гармоники 4 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>62c  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 5 L1 </td>
<td> Коэффициент гармоники 5 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>62d  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 6 L1 </td>
<td> Коэффициент гармоники 6 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>62e  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 7 L1 </td>
<td> Коэффициент гармоники 7 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>62f  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 8 L1 </td>
<td> Коэффициент гармоники 8 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>630  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 9 L1 </td>
<td> Коэффициент гармоники 9 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>631  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 10 L1 </td>
<td> Коэффициент гармоники 10 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>632  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 11 L1 </td>
<td> Коэффициент гармоники 11 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>633  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 12 L1 </td>
<td> Коэффициент гармоники 12 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>634  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 13 L1 </td>
<td> Коэффициент гармоники 13 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>635  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 14 L1 </td>
<td> Коэффициент гармоники 14 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>636  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 15 L1 </td>
<td> Коэффициент гармоники 15 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>637  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 16 L1 </td>
<td> Коэффициент гармоники 16 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>638  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 17 L1 </td>
<td> Коэффициент гармоники 17 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>639  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 18 L1 </td>
<td> Коэффициент гармоники 18 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>63a  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 19 L1 </td>
<td> Коэффициент гармоники 19 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>63b  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 20 L1 </td>
<td> Коэффициент гармоники 20 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>63c  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 21 L1 </td>
<td> Коэффициент гармоники 21 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>63d  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 22 L1 </td>
<td> Коэффициент гармоники 22 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>63e  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 23 L1 </td>
<td> Коэффициент гармоники 23 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>63f  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 24 L1 </td>
<td> Коэффициент гармоники 24 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>640  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 25 L1 </td>
<td> Коэффициент гармоники 25 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>641  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 26 L1 </td>
<td> Коэффициент гармоники 26 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>642  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 27 L1 </td>
<td> Коэффициент гармоники 27 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>643  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 28 L1 </td>
<td> Коэффициент гармоники 28 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>644  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 29 L1 </td>
<td> Коэффициент гармоники 29 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>645  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 30 L1 </td>
<td> Коэффициент гармоники 30 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>646  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 31 L1 </td>
<td> Коэффициент гармоники 31 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>647  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 32 L1 </td>
<td> Коэффициент гармоники 32 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>648  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 33 L1 </td>
<td> Коэффициент гармоники 33 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>649  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 34 L1 </td>
<td> Коэффициент гармоники 34 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>64a  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 35 L1 </td>
<td> Коэффициент гармоники 35 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>64b  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 36 L1 </td>
<td> Коэффициент гармоники 36 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>64c  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 37 L1 </td>
<td> Коэффициент гармоники 37 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>64d  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 38 L1 </td>
<td> Коэффициент гармоники 38 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>64e  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 39 L1 </td>
<td> Коэффициент гармоники 39 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>64f  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 40 L1 </td>
<td> Коэффициент гармоники 40 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>650  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 41 L1 </td>
<td> Коэффициент гармоники 41 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>651  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 42 L1 </td>
<td> Коэффициент гармоники 42 по напряжению для фазы L1 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>652  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 2 L2 </td>
<td>  Коэффициент гармоники 2 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>653  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 3 L2 </td>
<td>  Коэффициент гармоники 3 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>654  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 4 L2 </td>
<td>  Коэффициент гармоники 4 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>655  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 5 L2 </td>
<td>  Коэффициент гармоники 5 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>656  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 6 L2 </td>
<td>  Коэффициент гармоники 6 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>657  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 7 L2 </td>
<td>  Коэффициент гармоники 7 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>658  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 8 L2 </td>
<td>  Коэффициент гармоники 8 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>659  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 9 L2 </td>
<td>  Коэффициент гармоники 9 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>65a  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 10 L2 </td>
<td>  Коэффициент гармоники 10 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>65b  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 11 L2 </td>
<td>  Коэффициент гармоники 11 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>65c  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 12 L2 </td>
<td>  Коэффициент гармоники 12 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>65d  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 13 L2 </td>
<td>  Коэффициент гармоники 13 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>65e  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 14 L2 </td>
<td>  Коэффициент гармоники 14 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>65f  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 15 L2 </td>
<td>  Коэффициент гармоники 15 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>660  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 16 L2 </td>
<td>  Коэффициент гармоники 16 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>661  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 17 L2 </td>
<td>  Коэффициент гармоники 17 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>662  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 18 L2 </td>
<td>  Коэффициент гармоники 18 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>663  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 19 L2 </td>
<td>  Коэффициент гармоники 19 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>664  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 20 L2 </td>
<td>  Коэффициент гармоники 20 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>665  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 21 L2 </td>
<td>  Коэффициент гармоники 21 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>666  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 22 L2 </td>
<td>  Коэффициент гармоники 22 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>667  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 23 L2 </td>
<td>  Коэффициент гармоники 23 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>668  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 24 L2 </td>
<td>  Коэффициент гармоники 24 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>669  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 25 L2 </td>
<td>  Коэффициент гармоники 25 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>66a  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 26 L2 </td>
<td>  Коэффициент гармоники 26 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>66b  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 27 L2 </td>
<td>  Коэффициент гармоники 27 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>66c  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 28 L2 </td>
<td>  Коэффициент гармоники 28 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>66d  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 29 L2 </td>
<td>  Коэффициент гармоники 29 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>66e  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 30 L2 </td>
<td>  Коэффициент гармоники 30 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>66f  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 31 L2 </td>
<td>  Коэффициент гармоники 31 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>670  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 32 L2 </td>
<td>  Коэффициент гармоники 32 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>671  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 33 L2 </td>
<td>  Коэффициент гармоники 33 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>672  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 34 L2 </td>
<td>  Коэффициент гармоники 34 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>673  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 35 L2 </td>
<td>  Коэффициент гармоники 35 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>674  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 36 L2 </td>
<td>  Коэффициент гармоники 36 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>675  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 37 L2 </td>
<td>  Коэффициент гармоники 37 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>676  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 38 L2 </td>
<td>  Коэффициент гармоники 38 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>677  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 39 L2 </td>
<td>  Коэффициент гармоники 39 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>678  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 40 L2 </td>
<td>  Коэффициент гармоники 40 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>679  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 41 L2 </td>
<td>  Коэффициент гармоники 41 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>67a  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 42 L2 </td>
<td>  Коэффициент гармоники 42 по току для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>67b  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 2 L2 </td>
<td>  Коэффициент гармоники 2 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>67c  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 3 L2 </td>
<td>  Коэффициент гармоники 3 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>67d  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 4 L2 </td>
<td>  Коэффициент гармоники 4 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>67e  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 5 L2 </td>
<td>  Коэффициент гармоники 5 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>67f  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 6 L2 </td>
<td>  Коэффициент гармоники 6 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>680  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 7 L2 </td>
<td>  Коэффициент гармоники 7 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>681  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 8 L2 </td>
<td>  Коэффициент гармоники 8 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>682  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 9 L2 </td>
<td>  Коэффициент гармоники 9 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>683  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 10 L2 </td>
<td>  Коэффициент гармоники 10 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>684  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 11 L2 </td>
<td>  Коэффициент гармоники 11 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>685  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 12 L2 </td>
<td>  Коэффициент гармоники 12 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>686  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 13 L2 </td>
<td>  Коэффициент гармоники 13 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>687  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 14 L2 </td>
<td>  Коэффициент гармоники 14 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>688  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 15 L2 </td>
<td>  Коэффициент гармоники 15 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>689  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 16 L2 </td>
<td>  Коэффициент гармоники 16 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>68a  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 17 L2 </td>
<td>  Коэффициент гармоники 17 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>68b  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 18 L2 </td>
<td>  Коэффициент гармоники 18 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>68c  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 19 L2 </td>
<td>  Коэффициент гармоники 19 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>68d  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 20 L2 </td>
<td>  Коэффициент гармоники 20 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>68e  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 21 L2 </td>
<td>  Коэффициент гармоники 21 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>68f  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 22 L2 </td>
<td>  Коэффициент гармоники 22 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>690  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 23 L2 </td>
<td>  Коэффициент гармоники 23 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>691  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 24 L2 </td>
<td>  Коэффициент гармоники 24 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>692  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 25 L2 </td>
<td>  Коэффициент гармоники 25 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>693  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 26 L2 </td>
<td>  Коэффициент гармоники 26 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>694  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 27 L2 </td>
<td>  Коэффициент гармоники 27 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>695  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 28 L2 </td>
<td>  Коэффициент гармоники 28 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>696  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 29 L2 </td>
<td>  Коэффициент гармоники 29 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>697  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 30 L2 </td>
<td>  Коэффициент гармоники 30 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>698  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 31 L2 </td>
<td>  Коэффициент гармоники 31 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>699  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 32 L2 </td>
<td>  Коэффициент гармоники 32 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>69a  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 33 L2 </td>
<td>  Коэффициент гармоники 33 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>69b  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 34 L2 </td>
<td>  Коэффициент гармоники 34 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>69c  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 35 L2 </td>
<td>  Коэффициент гармоники 35 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>69d  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 36 L2 </td>
<td>  Коэффициент гармоники 36 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>69e  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 37 L2 </td>
<td>  Коэффициент гармоники 37 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>69f  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 38 L2 </td>
<td>  Коэффициент гармоники 38 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6a0  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 39 L2 </td>
<td>  Коэффициент гармоники 39 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6a1  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 40 L2 </td>
<td>  Коэффициент гармоники 40 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6a2  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 41 L2 </td>
<td>  Коэффициент гармоники 41 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6a3  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 42 L2 </td>
<td>  Коэффициент гармоники 42 по напряжению для фазы L2 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6a4  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 2 L3 </td>
<td>   Коэффициент гармоники 2 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6a5  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 3 L3 </td>
<td>   Коэффициент гармоники 3 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6a6  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 4 L3 </td>
<td>   Коэффициент гармоники 4 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6a7  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 5 L3 </td>
<td>   Коэффициент гармоники 5 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6a8  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 6 L3 </td>
<td>   Коэффициент гармоники 6 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6a9  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 7 L3 </td>
<td>   Коэффициент гармоники 7 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6aa  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 8 L3 </td>
<td>   Коэффициент гармоники 8 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ab  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 9 L3 </td>
<td>   Коэффициент гармоники 9 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ac  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 10 L3 </td>
<td>   Коэффициент гармоники 10 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ad  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 11 L3 </td>
<td>   Коэффициент гармоники 11 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ae  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 12 L3 </td>
<td>   Коэффициент гармоники 12 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6af  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 13 L3 </td>
<td>   Коэффициент гармоники 13 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6b0  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 14 L3 </td>
<td>   Коэффициент гармоники 14 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6b1  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 15 L3 </td>
<td>   Коэффициент гармоники 15 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6b2  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 16 L3 </td>
<td>   Коэффициент гармоники 16 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6b3  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 17 L3 </td>
<td>   Коэффициент гармоники 17 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6b4  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 18 L3 </td>
<td>   Коэффициент гармоники 18 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6b5  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 19 L3 </td>
<td>   Коэффициент гармоники 19 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6b6  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 20 L3 </td>
<td>   Коэффициент гармоники 20 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6b7  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 21 L3 </td>
<td>   Коэффициент гармоники 21 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6b8  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 22 L3 </td>
<td>   Коэффициент гармоники 22 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6b9  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 23 L3 </td>
<td>   Коэффициент гармоники 23 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ba  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 24 L3 </td>
<td>   Коэффициент гармоники 24 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6bb  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 25 L3 </td>
<td>   Коэффициент гармоники 25 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6bc  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 26 L3 </td>
<td>   Коэффициент гармоники 26 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6bd  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 27 L3 </td>
<td>   Коэффициент гармоники 27 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6be  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 28 L3 </td>
<td>   Коэффициент гармоники 28 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6bf  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 29 L3 </td>
<td>   Коэффициент гармоники 29 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6c0  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 30 L3 </td>
<td>   Коэффициент гармоники 30 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6c1  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 31 L3 </td>
<td>   Коэффициент гармоники 31 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6c2  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 32 L3 </td>
<td>   Коэффициент гармоники 32 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6c3  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 33 L3 </td>
<td>   Коэффициент гармоники 33 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6c4  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 34 L3 </td>
<td>   Коэффициент гармоники 34 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6c5  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 35 L3 </td>
<td>   Коэффициент гармоники 35 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6c6  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 36 L3 </td>
<td>   Коэффициент гармоники 36 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6c7  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 37 L3 </td>
<td>   Коэффициент гармоники 37 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6c8  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 38 L3 </td>
<td>   Коэффициент гармоники 38 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6c9  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 39 L3 </td>
<td>   Коэффициент гармоники 39 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ca  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 40 L3 </td>
<td>   Коэффициент гармоники 40 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6cb  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 41 L3 </td>
<td>   Коэффициент гармоники 41 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6cc  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 42 L3 </td>
<td>   Коэффициент гармоники 42 по току для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6cd  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 2 L3 </td>
<td>   Коэффициент гармоники 2 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ce  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 3 L3 </td>
<td>   Коэффициент гармоники 3 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6cf  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 4 L3 </td>
<td>   Коэффициент гармоники 4 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6d0  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 5 L3 </td>
<td>   Коэффициент гармоники 5 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6d1  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 6 L3 </td>
<td>   Коэффициент гармоники 6 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6d2  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 7 L3 </td>
<td>   Коэффициент гармоники 7 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6d3  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 8 L3 </td>
<td>   Коэффициент гармоники 8 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6d4  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 9 L3 </td>
<td>   Коэффициент гармоники 9 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6d5  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 10 L3 </td>
<td>   Коэффициент гармоники 10 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6d6  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 11 L3 </td>
<td>   Коэффициент гармоники 11 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6d7  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 12 L3 </td>
<td>   Коэффициент гармоники 12 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6d8  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 13 L3 </td>
<td>   Коэффициент гармоники 13 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6d9  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 14 L3 </td>
<td>   Коэффициент гармоники 14 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6da  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 15 L3 </td>
<td>   Коэффициент гармоники 15 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6db  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 16 L3 </td>
<td>   Коэффициент гармоники 16 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6dc  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 17 L3 </td>
<td>   Коэффициент гармоники 17 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6dd  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 18 L3 </td>
<td>   Коэффициент гармоники 18 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6de  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 19 L3 </td>
<td>   Коэффициент гармоники 19 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6df  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 20 L3 </td>
<td>   Коэффициент гармоники 20 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6e0  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 21 L3 </td>
<td>   Коэффициент гармоники 21 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6e1  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 22 L3 </td>
<td>   Коэффициент гармоники 22 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6e2  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 23 L3 </td>
<td>   Коэффициент гармоники 23 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6e3  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 24 L3 </td>
<td>   Коэффициент гармоники 24 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6e4  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 25 L3 </td>
<td>   Коэффициент гармоники 25 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6e5  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 26 L3 </td>
<td>   Коэффициент гармоники 26 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6e6  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 27 L3 </td>
<td>   Коэффициент гармоники 27 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6e7  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 28 L3 </td>
<td>   Коэффициент гармоники 28 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6e8  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 29 L3 </td>
<td>   Коэффициент гармоники 29 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6e9  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 30 L3 </td>
<td>   Коэффициент гармоники 30 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ea  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 31 L3 </td>
<td>   Коэффициент гармоники 31 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6eb  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 32 L3 </td>
<td>   Коэффициент гармоники 32 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ec  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 33 L3 </td>
<td>   Коэффициент гармоники 33 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ed  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 34 L3 </td>
<td>   Коэффициент гармоники 34 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ee  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 35 L3 </td>
<td>   Коэффициент гармоники 35 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6ef  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 36 L3 </td>
<td>   Коэффициент гармоники 36 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6f0  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 37 L3 </td>
<td>   Коэффициент гармоники 37 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6f1  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 38 L3 </td>
<td>   Коэффициент гармоники 38 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6f2  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 39 L3 </td>
<td>   Коэффициент гармоники 39 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6f3  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 40 L3 </td>
<td>   Коэффициент гармоники 40 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6f4  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 41 L3 </td>
<td>   Коэффициент гармоники 41 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
<tr>
<td> 0x<b>X</b>6f5  </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 42 L3 </td>
<td>   Коэффициент гармоники 42 по напряжению для фазы L3 </td>
<td>&nbsp;%
</td>
<td>
</td></tr>
</tbody></table>
<h2><span class="mw-headline" id="o">o</span></h2>
<table border="1" class="wikitable" style="text-align:center; width:1000px;">
<tbody><tr>
<th>Регистр / адрес (hex)
</th>
<th>Тип
</th>
<th>Разрядность
</th>
<th>Порядок байтов
</th>
<th>Формат
</th>
<th>Множитель
</th>
<th>Параметр
</th>
<th>Назначение
</th>
<th>Единицы измерения
</th>
<th>Прошивка
</th>
<th>Комментарии
</th></tr>
<tr>
<td> 0x<b>X</b>d9 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (voltage) </td>
<td> 0.01 </td>
<td> Urms L1 </td>
<td> Напряжение (RMS) на фазе L1 </td>
<td> В </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>703 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD U L1 </td>
<td> Коэффициент нелинейных искажений (THD) напряжения для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>f1 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN U L1 </td>
<td> Коэффициент нелинейных искажений + шум (THDN)напряжения для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>711 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.032656 </td>
<td> Ufund L1 </td>
<td> Напряжение основной составляющей гармоники для фазы L1 </td>
<td> В </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>da </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (voltage) </td>
<td> 0.01 </td>
<td> Urms L2 </td>
<td> Напряжение (RMS) на фазе L2 </td>
<td> В </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>704 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD U L2 </td>
<td> Коэффициент нелинейных искажений (THD) напряжения для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>f2 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN U L2 </td>
<td> Коэффициент нелинейных искажений + шум (THDN)напряжения для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>713 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.032656 </td>
<td> Ufund L2 </td>
<td> Напряжение основной составляющей гармоники для фазы L2 </td>
<td> В </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>db </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (voltage) </td>
<td> 0.01 </td>
<td> Urms L3 </td>
<td> Напряжение (RMS) на фазе L3 </td>
<td> В </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>705 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD U L3 </td>
<td> Коэффициент нелинейных искажений (THD) напряжения для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>f3 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN U L3 </td>
<td> Коэффициент нелинейных искажений + шум (THDN)напряжения для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>715 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.032656 </td>
<td> Ufund L3 </td>
<td> Напряжение основной составляющей гармоники для фазы L3 </td>
<td> В </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>f8 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> Frequency </td>
<td> Частота </td>
<td> Гц </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>fd </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Voltage angle L1 </td>
<td> Фазовый угол сдвига напряжения между фазами (всегда 0, отсчет ведется от фазы L1) </td>
<td> ° </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>fe </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Voltage angle L2 </td>
<td> Фазовый угол сдвига напряжения между фазами L1 и L2 </td>
<td> ° </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>ff </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Voltage angle L3 </td>
<td> Фазовый угол сдвига напряжения между фазами L1 и L3 </td>
<td> ° </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>67b </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 2 L1 </td>
<td> Коэффициент гармоники 2 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>67c </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 3 L1 </td>
<td> Коэффициент гармоники 3 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>67d </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 4 L1 </td>
<td> Коэффициент гармоники 4 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>67e </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 5 L1 </td>
<td> Коэффициент гармоники 5 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>67f </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 6 L1 </td>
<td> Коэффициент гармоники 6 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>680 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 7 L1 </td>
<td> Коэффициент гармоники 7 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>681 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 8 L1 </td>
<td> Коэффициент гармоники 8 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>682 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 9 L1 </td>
<td> Коэффициент гармоники 9 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>683 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 10 L1 </td>
<td> Коэффициент гармоники 10 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>684 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 11 L1 </td>
<td> Коэффициент гармоники 11 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>685 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 12 L1 </td>
<td> Коэффициент гармоники 12 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>686 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 13 L1 </td>
<td> Коэффициент гармоники 13 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>687 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 14 L1 </td>
<td> Коэффициент гармоники 14 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>688 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 15 L1 </td>
<td> Коэффициент гармоники 15 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>689 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 16 L1 </td>
<td> Коэффициент гармоники 16 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>68a </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 17 L1 </td>
<td> Коэффициент гармоники 17 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>68b </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 18 L1 </td>
<td> Коэффициент гармоники 18 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>68c </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 19 L1 </td>
<td> Коэффициент гармоники 19 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>68d </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 20 L1 </td>
<td> Коэффициент гармоники 20 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>68e </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 21 L1 </td>
<td> Коэффициент гармоники 21 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>68f </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 22 L1 </td>
<td> Коэффициент гармоники 22 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>690 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 23 L1 </td>
<td> Коэффициент гармоники 23 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>691 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 24 L1 </td>
<td> Коэффициент гармоники 24 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>692 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 25 L1 </td>
<td> Коэффициент гармоники 25 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>693 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 26 L1 </td>
<td> Коэффициент гармоники 26 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>694 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 27 L1 </td>
<td> Коэффициент гармоники 27 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>695 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 28 L1 </td>
<td> Коэффициент гармоники 28 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>696 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 29 L1 </td>
<td> Коэффициент гармоники 29 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>697 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 30 L1 </td>
<td> Коэффициент гармоники 30 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>698 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 31 L1 </td>
<td> Коэффициент гармоники 31 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>699 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 32 L1 </td>
<td> Коэффициент гармоники 32 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>69a </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 33 L1 </td>
<td> Коэффициент гармоники 33 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>69b </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 34 L1 </td>
<td> Коэффициент гармоники 34 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>69c </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 35 L1 </td>
<td> Коэффициент гармоники 35 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>69d </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 36 L1 </td>
<td> Коэффициент гармоники 36 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>69e </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 37 L1 </td>
<td> Коэффициент гармоники 37 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>69f </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 38 L1 </td>
<td> Коэффициент гармоники 38 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6a0 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 39 L1 </td>
<td> Коэффициент гармоники 39 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6a1 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 40 L1 </td>
<td> Коэффициент гармоники 40 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6a2 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 41 L1 </td>
<td> Коэффициент гармоники 41 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6a3 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 42 L1 </td>
<td> Коэффициент гармоники 42 по напряжению для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6a4 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 2 L2 </td>
<td> Коэффициент гармоники 2 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6a5 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 3 L2 </td>
<td> Коэффициент гармоники 3 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6a6 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 4 L2 </td>
<td> Коэффициент гармоники 4 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6a7 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 5 L2 </td>
<td> Коэффициент гармоники 5 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6a8 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 6 L2 </td>
<td> Коэффициент гармоники 6 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6a9 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 7 L2 </td>
<td> Коэффициент гармоники 7 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6aa </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 8 L2 </td>
<td> Коэффициент гармоники 8 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ab </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 9 L2 </td>
<td> Коэффициент гармоники 9 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ac </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 10 L2 </td>
<td> Коэффициент гармоники 10 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ad </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 11 L2 </td>
<td> Коэффициент гармоники 11 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ae </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 12 L2 </td>
<td> Коэффициент гармоники 12 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6af </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 13 L2 </td>
<td> Коэффициент гармоники 13 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6b0 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 14 L2 </td>
<td> Коэффициент гармоники 14 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6b1 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 15 L2 </td>
<td> Коэффициент гармоники 15 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6b2 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 16 L2 </td>
<td> Коэффициент гармоники 16 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6b3 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 17 L2 </td>
<td> Коэффициент гармоники 17 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6b4 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 18 L2 </td>
<td> Коэффициент гармоники 18 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6b5 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 19 L2 </td>
<td> Коэффициент гармоники 19 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6b6 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 20 L2 </td>
<td> Коэффициент гармоники 20 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6b7 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 21 L2 </td>
<td> Коэффициент гармоники 21 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6b8 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 22 L2 </td>
<td> Коэффициент гармоники 22 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6b9 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 23 L2 </td>
<td> Коэффициент гармоники 23 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ba </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 24 L2 </td>
<td> Коэффициент гармоники 24 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6bb </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 25 L2 </td>
<td> Коэффициент гармоники 25 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6bc </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 26 L2 </td>
<td> Коэффициент гармоники 26 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6bd </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 27 L2 </td>
<td> Коэффициент гармоники 27 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6be </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 28 L2 </td>
<td> Коэффициент гармоники 28 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6bf </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 29 L2 </td>
<td> Коэффициент гармоники 29 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6c0 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 30 L2 </td>
<td> Коэффициент гармоники 30 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6c1 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 31 L2 </td>
<td> Коэффициент гармоники 31 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6c2 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 32 L2 </td>
<td> Коэффициент гармоники 32 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6c3 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 33 L2 </td>
<td> Коэффициент гармоники 33 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6c4 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 34 L2 </td>
<td> Коэффициент гармоники 34 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6c5 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 35 L2 </td>
<td> Коэффициент гармоники 35 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6c6 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 36 L2 </td>
<td> Коэффициент гармоники 36 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6c7 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 37 L2 </td>
<td> Коэффициент гармоники 37 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6c8 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 38 L2 </td>
<td> Коэффициент гармоники 38 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6c9 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 39 L2 </td>
<td> Коэффициент гармоники 39 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ca </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 40 L2 </td>
<td> Коэффициент гармоники 40 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6cb </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 41 L2 </td>
<td> Коэффициент гармоники 41 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6cc </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 42 L2 </td>
<td> Коэффициент гармоники 42 по напряжению для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6cd </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 2 L3 </td>
<td> Коэффициент гармоники 2 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ce </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 3 L3 </td>
<td> Коэффициент гармоники 3 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6cf </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 4 L3 </td>
<td> Коэффициент гармоники 4 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6d0 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 5 L3 </td>
<td> Коэффициент гармоники 5 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6d1 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 6 L3 </td>
<td> Коэффициент гармоники 6 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6d2 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 7 L3 </td>
<td> Коэффициент гармоники 7 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6d3 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 8 L3 </td>
<td> Коэффициент гармоники 8 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6d4 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 9 L3 </td>
<td> Коэффициент гармоники 9 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6d5 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 10 L3 </td>
<td> Коэффициент гармоники 10 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6d6 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 11 L3 </td>
<td> Коэффициент гармоники 11 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6d7 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 12 L3 </td>
<td> Коэффициент гармоники 12 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6d8 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 13 L3 </td>
<td> Коэффициент гармоники 13 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6d9 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 14 L3 </td>
<td> Коэффициент гармоники 14 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6da </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 15 L3 </td>
<td> Коэффициент гармоники 15 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6db </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 16 L3 </td>
<td> Коэффициент гармоники 16 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6dc </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 17 L3 </td>
<td> Коэффициент гармоники 17 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6dd </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 18 L3 </td>
<td> Коэффициент гармоники 18 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6de </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 19 L3 </td>
<td> Коэффициент гармоники 19 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6df </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 20 L3 </td>
<td> Коэффициент гармоники 20 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6e0 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 21 L3 </td>
<td> Коэффициент гармоники 21 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6e1 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 22 L3 </td>
<td> Коэффициент гармоники 22 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6e2 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 23 L3 </td>
<td> Коэффициент гармоники 23 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6e3 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 24 L3 </td>
<td> Коэффициент гармоники 24 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6e4 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 25 L3 </td>
<td> Коэффициент гармоники 25 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6e5 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 26 L3 </td>
<td> Коэффициент гармоники 26 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6e6 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 27 L3 </td>
<td> Коэффициент гармоники 27 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6e7 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 28 L3 </td>
<td> Коэффициент гармоники 28 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6e8 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 29 L3 </td>
<td> Коэффициент гармоники 29 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6e9 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 30 L3 </td>
<td> Коэффициент гармоники 30 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ea </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 31 L3 </td>
<td> Коэффициент гармоники 31 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6eb </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 32 L3 </td>
<td> Коэффициент гармоники 32 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ec </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 33 L3 </td>
<td> Коэффициент гармоники 33 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ed </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 34 L3 </td>
<td> Коэффициент гармоники 34 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ee </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 35 L3 </td>
<td> Коэффициент гармоники 35 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6ef </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 36 L3 </td>
<td> Коэффициент гармоники 36 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6f0 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 37 L3 </td>
<td> Коэффициент гармоники 37 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6f1 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 38 L3 </td>
<td> Коэффициент гармоники 38 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6f2 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 39 L3 </td>
<td> Коэффициент гармоники 39 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6f3 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 40 L3 </td>
<td> Коэффициент гармоники 40 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6f4 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 41 L3 </td>
<td> Коэффициент гармоники 41 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>6f5 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR U 42 L3 </td>
<td> Коэффициент гармоники 42 по напряжению для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>dd </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Irms L1 </td>
<td> Ток (RMS) на фазе L1 </td>
<td> А </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>700 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD I L1 </td>
<td> Коэффициент нелинейных искажений (THD) тока для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>f5 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN I L1 </td>
<td> Коэффициент нелинейных искажений + шум (THDN) тока для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>710 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.0032656 </td>
<td> Ifund L1 </td>
<td> Ток основной составляющей гармоники для фазы L1 </td>
<td> А </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>302 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (power) </td>
<td> 1.52588e-05 </td>
<td> P L1 </td>
<td> Активная мощность для фазы L1 </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>30a </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Q L1 </td>
<td> Реактивная мощность для фазы L1 </td>
<td> вар </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>312 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> S L1 </td>
<td> Кажущаяся мощность для фазы L1 </td>
<td> В·А </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>582 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> N L1 </td>
<td> Неактивная мощность для фазы L1 </td>
<td> вар </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>bd </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> PF L1 </td>
<td> Коэффициент мощности для фазы L1 </td>
<td>  </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>402 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pfund L1 </td>
<td> Мощность по основной составляющей гармонике для фазы L1 </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>40a </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pharm L1 </td>
<td> Мощность по дополнительным составляющим гармоникам для фазы L1 </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>204 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AP energy L1 </td>
<td> Прямая активная энергия для фазы L1 </td>
<td> кВт·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>214 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AN energy L1 </td>
<td> Обратная активная энергия по фазе L1 </td>
<td> кВт·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>224 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RP energy L1 </td>
<td> Прямая реактивная энергия для фазы L1 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>234 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RN energy L1 </td>
<td> Обратная реактивная энергия для фазы L1 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>244 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> S energy L1 </td>
<td> Кажущаяся энергия для фазы L1 </td>
<td> кВ·А·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>506 </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NP energy L1 </td>
<td> Прямая неактивная энергия для фазы L1 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>516 </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NN energy L1 </td>
<td> Обратная неактивная энергия для фазы L1 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>de </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Irms L2 </td>
<td> Ток (RMS) на фазе L2 </td>
<td> А </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>701 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD I L2 </td>
<td> Коэффициент нелинейных искажений (THD) тока для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>f6 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN I L2 </td>
<td> Коэффициент нелинейных искажений + шум (THDN) тока для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>712 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.0032656 </td>
<td> Ifund L2 </td>
<td> Ток основной составляющей гармоники для фазы L2 </td>
<td> А </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>304 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (power) </td>
<td> 1.52588e-05 </td>
<td> P L2 </td>
<td> Активная мощность для фазы L2 </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>30c </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Q L2 </td>
<td> Реактивная мощность для фазы L2 </td>
<td> вар </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>314 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> S L2 </td>
<td> Кажущаяся мощность для фазы L2 </td>
<td> В·А </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>584 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> N L2 </td>
<td> Неактивная мощность для фазы L2 </td>
<td> вар </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>be </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> PF L2 </td>
<td> Коэффициент мощности для фазы L2 </td>
<td>  </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>404 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pfund L2 </td>
<td> Мощность по основной составляющей гармонике для фазы L2 </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>40c </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pharm L2 </td>
<td> Мощность по дополнительным составляющим гармоникам для фазы L2 </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>208 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AP energy L2 </td>
<td> Прямая активная энергия для фазы L2 </td>
<td> кВт·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>218 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AN energy L2 </td>
<td> Обратная активная энергия по фазе L2 </td>
<td> кВт·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>228 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RP energy L2 </td>
<td> Прямая реактивная энергия для фазы L2 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>238 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RN energy L2 </td>
<td> Обратная реактивная энергия для фазы L2 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>248 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> S energy L2 </td>
<td> Кажущаяся энергия для фазы L2 </td>
<td> кВ·А·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>50a </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NP energy L2 </td>
<td> Прямая неактивная энергия для фазы L2 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>51a </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NN energy L2 </td>
<td> Обратная неактивная энергия для фазы L2 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>df </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Irms L3 </td>
<td> Ток (RMS) на фазе L3 </td>
<td> А </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>702 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> THD I L3 </td>
<td> Коэффициент нелинейных искажений (THD) тока для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>f7 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.01 </td>
<td> THDN I L3 </td>
<td> Коэффициент нелинейных искажений + шум (THDN) тока для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>714 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.0032656 </td>
<td> Ifund L3 </td>
<td> Ток основной составляющей гармоники для фазы L3 </td>
<td> А </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>306 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (power) </td>
<td> 1.52588e-05 </td>
<td> P L3 </td>
<td> Активная мощность для фазы L3 </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>30e </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Q L3 </td>
<td> Реактивная мощность для фазы L3 </td>
<td> вар </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>316 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> S L3 </td>
<td> Кажущаяся мощность для фазы L3 </td>
<td> В·А </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>586 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> N L3 </td>
<td> Неактивная мощность для фазы L3 </td>
<td> вар </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>bf </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> PF L3 </td>
<td> Коэффициент мощности для фазы L3 </td>
<td>  </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>406 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pfund L3 </td>
<td> Мощность по основной составляющей гармонике для фазы L3 </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>40e </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 1.52588e-05 </td>
<td> Pharm L3 </td>
<td> Мощность по дополнительным составляющим гармоникам для фазы L3 </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>20c </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AP energy L3 </td>
<td> Прямая активная энергия для фазы L3 </td>
<td> кВт·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>21c </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> AN energy L3 </td>
<td> Обратная активная энергия по фазе L3 </td>
<td> кВт·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>22c </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RP energy L3 </td>
<td> Прямая реактивная энергия для фазы L3 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>23c </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> RN energy L3 </td>
<td> Обратная реактивная энергия для фазы L3 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>24c </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> S energy L3 </td>
<td> Кажущаяся энергия для фазы L3 </td>
<td> кВ·А·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>50e </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NP energy L3 </td>
<td> Прямая неактивная энергия для фазы L3 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>51e </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> NN energy L3 </td>
<td> Обратная неактивная энергия для фазы L3 </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>300 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (power) </td>
<td> 6.10352e-05 </td>
<td> Total P </td>
<td> Суммарная активная мощность </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>308 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total Q </td>
<td> Суммарная реактивная мощность </td>
<td> вар </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>310 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total S </td>
<td> Суммарная кажущаяся мощность </td>
<td> В·А </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>bc </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.001 </td>
<td> Total PF </td>
<td> Суммарный коэффициент мощности </td>
<td>  </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>98 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total SV </td>
<td> Векторная сумма суммарных кажущихся энергий </td>
<td>  </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>580 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total N </td>
<td> Суммарная неактивная мощность </td>
<td> вар </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>400 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total Pfund </td>
<td> Суммарная активная мощность по основной составляющей гармонике </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>408 </td>
<td> input </td>
<td> s32 </td>
<td> big endian </td>
<td> (value) </td>
<td> 6.10352e-05 </td>
<td> Total Pharm </td>
<td> Суммарная активная мощность по дополнительным составляющим гармоникам </td>
<td> Вт </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>200 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> Total AP energy </td>
<td> Суммарная прямая активная энергия </td>
<td> кВт·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>210 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (power_consumption) </td>
<td> 3.125e-05 </td>
<td> Total AN energy </td>
<td> Суммарная обратная активная энергия </td>
<td> кВт·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>220 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> Total RP energy </td>
<td> Суммарная прямая реактивная энергия </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>230 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> Total RN energy </td>
<td> Суммарная обратная реактивная энергия </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>240 </td>
<td> input </td>
<td> u64 </td>
<td> little endian </td>
<td> (value) </td>
<td> 3.125e-05 </td>
<td> Total S energy </td>
<td> Суммарная кажущаяся энергия </td>
<td> кВ·А·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>502 </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> Total NP energy </td>
<td> Суммарная неактивная прямая энергия </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>512 </td>
<td> input </td>
<td> u32 </td>
<td> little endian </td>
<td> (value) </td>
<td> 0.0182044 </td>
<td> Total NN energy </td>
<td> Суммарная неактивная обратная энергия </td>
<td> квар·ч </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>f9 </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Phase angle L1 </td>
<td> Угол фазового сдвига между напряжением и током для фазы L1 </td>
<td> ° </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>fa </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Phase angle L2 </td>
<td> Угол фазового сдвига между напряжением и током для фазы L2 </td>
<td> ° </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>fb </td>
<td> input </td>
<td> s16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.1 </td>
<td> Phase angle L3 </td>
<td> Угол фазового сдвига между напряжением и током для фазы L3 </td>
<td> ° </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>600 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 2 L1 </td>
<td> Коэффициент гармоники 2 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>601 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 3 L1 </td>
<td> Коэффициент гармоники 3 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>602 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 4 L1 </td>
<td> Коэффициент гармоники 4 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>603 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 5 L1 </td>
<td> Коэффициент гармоники 5 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>604 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 6 L1 </td>
<td> Коэффициент гармоники 6 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>605 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 7 L1 </td>
<td> Коэффициент гармоники 7 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>606 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 8 L1 </td>
<td> Коэффициент гармоники 8 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>607 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 9 L1 </td>
<td> Коэффициент гармоники 9 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>608 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 10 L1 </td>
<td> Коэффициент гармоники 10 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>609 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 11 L1 </td>
<td> Коэффициент гармоники 11 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>60a </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 12 L1 </td>
<td> Коэффициент гармоники 12 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>60b </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 13 L1 </td>
<td> Коэффициент гармоники 13 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>60c </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 14 L1 </td>
<td> Коэффициент гармоники 14 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>60d </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 15 L1 </td>
<td> Коэффициент гармоники 15 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>60e </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 16 L1 </td>
<td> Коэффициент гармоники 16 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>60f </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 17 L1 </td>
<td> Коэффициент гармоники 17 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>610 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 18 L1 </td>
<td> Коэффициент гармоники 18 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>611 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 19 L1 </td>
<td> Коэффициент гармоники 19 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>612 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 20 L1 </td>
<td> Коэффициент гармоники 20 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>613 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 21 L1 </td>
<td> Коэффициент гармоники 21 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>614 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 22 L1 </td>
<td> Коэффициент гармоники 22 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>615 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 23 L1 </td>
<td> Коэффициент гармоники 23 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>616 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 24 L1 </td>
<td> Коэффициент гармоники 24 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>617 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 25 L1 </td>
<td> Коэффициент гармоники 25 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>618 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 26 L1 </td>
<td> Коэффициент гармоники 26 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>619 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 27 L1 </td>
<td> Коэффициент гармоники 27 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>61a </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 28 L1 </td>
<td> Коэффициент гармоники 28 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>61b </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 29 L1 </td>
<td> Коэффициент гармоники 29 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>61c </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 30 L1 </td>
<td> Коэффициент гармоники 30 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>61d </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 31 L1 </td>
<td> Коэффициент гармоники 31 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>61e </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 32 L1 </td>
<td> Коэффициент гармоники 32 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>61f </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 33 L1 </td>
<td> Коэффициент гармоники 33 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>620 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 34 L1 </td>
<td> Коэффициент гармоники 34 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>621 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 35 L1 </td>
<td> Коэффициент гармоники 35 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>622 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 36 L1 </td>
<td> Коэффициент гармоники 36 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>623 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 37 L1 </td>
<td> Коэффициент гармоники 37 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>624 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 38 L1 </td>
<td> Коэффициент гармоники 38 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>625 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 39 L1 </td>
<td> Коэффициент гармоники 39 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>626 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 40 L1 </td>
<td> Коэффициент гармоники 40 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>627 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 41 L1 </td>
<td> Коэффициент гармоники 41 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>628 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 42 L1 </td>
<td> Коэффициент гармоники 42 по току для фазы L1 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>629 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 2 L2 </td>
<td> Коэффициент гармоники 2 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>62a </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 3 L2 </td>
<td> Коэффициент гармоники 3 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>62b </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 4 L2 </td>
<td> Коэффициент гармоники 4 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>62c </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 5 L2 </td>
<td> Коэффициент гармоники 5 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>62d </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 6 L2 </td>
<td> Коэффициент гармоники 6 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>62e </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 7 L2 </td>
<td> Коэффициент гармоники 7 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>62f </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 8 L2 </td>
<td> Коэффициент гармоники 8 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>630 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 9 L2 </td>
<td> Коэффициент гармоники 9 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>631 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 10 L2 </td>
<td> Коэффициент гармоники 10 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>632 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 11 L2 </td>
<td> Коэффициент гармоники 11 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>633 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 12 L2 </td>
<td> Коэффициент гармоники 12 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>634 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 13 L2 </td>
<td> Коэффициент гармоники 13 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>635 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 14 L2 </td>
<td> Коэффициент гармоники 14 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>636 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 15 L2 </td>
<td> Коэффициент гармоники 15 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>637 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 16 L2 </td>
<td> Коэффициент гармоники 16 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>638 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 17 L2 </td>
<td> Коэффициент гармоники 17 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>639 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 18 L2 </td>
<td> Коэффициент гармоники 18 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>63a </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 19 L2 </td>
<td> Коэффициент гармоники 19 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>63b </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 20 L2 </td>
<td> Коэффициент гармоники 20 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>63c </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 21 L2 </td>
<td> Коэффициент гармоники 21 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>63d </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 22 L2 </td>
<td> Коэффициент гармоники 22 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>63e </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 23 L2 </td>
<td> Коэффициент гармоники 23 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>63f </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 24 L2 </td>
<td> Коэффициент гармоники 24 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>640 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 25 L2 </td>
<td> Коэффициент гармоники 25 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>641 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 26 L2 </td>
<td> Коэффициент гармоники 26 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>642 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 27 L2 </td>
<td> Коэффициент гармоники 27 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>643 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 28 L2 </td>
<td> Коэффициент гармоники 28 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>644 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 29 L2 </td>
<td> Коэффициент гармоники 29 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>645 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 30 L2 </td>
<td> Коэффициент гармоники 30 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>646 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 31 L2 </td>
<td> Коэффициент гармоники 31 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>647 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 32 L2 </td>
<td> Коэффициент гармоники 32 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>648 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 33 L2 </td>
<td> Коэффициент гармоники 33 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>649 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 34 L2 </td>
<td> Коэффициент гармоники 34 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>64a </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 35 L2 </td>
<td> Коэффициент гармоники 35 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>64b </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 36 L2 </td>
<td> Коэффициент гармоники 36 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>64c </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 37 L2 </td>
<td> Коэффициент гармоники 37 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>64d </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 38 L2 </td>
<td> Коэффициент гармоники 38 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>64e </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 39 L2 </td>
<td> Коэффициент гармоники 39 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>64f </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 40 L2 </td>
<td> Коэффициент гармоники 40 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>650 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 41 L2 </td>
<td> Коэффициент гармоники 41 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>651 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 42 L2 </td>
<td> Коэффициент гармоники 42 по току для фазы L2 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>652 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 2 L3 </td>
<td> Коэффициент гармоники 2 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>653 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 3 L3 </td>
<td> Коэффициент гармоники 3 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>654 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 4 L3 </td>
<td> Коэффициент гармоники 4 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>655 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 5 L3 </td>
<td> Коэффициент гармоники 5 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>656 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 6 L3 </td>
<td> Коэффициент гармоники 6 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>657 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 7 L3 </td>
<td> Коэффициент гармоники 7 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>658 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 8 L3 </td>
<td> Коэффициент гармоники 8 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>659 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 9 L3 </td>
<td> Коэффициент гармоники 9 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>65a </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 10 L3 </td>
<td> Коэффициент гармоники 10 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>65b </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 11 L3 </td>
<td> Коэффициент гармоники 11 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>65c </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 12 L3 </td>
<td> Коэффициент гармоники 12 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>65d </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 13 L3 </td>
<td> Коэффициент гармоники 13 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>65e </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 14 L3 </td>
<td> Коэффициент гармоники 14 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>65f </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 15 L3 </td>
<td> Коэффициент гармоники 15 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>660 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 16 L3 </td>
<td> Коэффициент гармоники 16 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>661 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 17 L3 </td>
<td> Коэффициент гармоники 17 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>662 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 18 L3 </td>
<td> Коэффициент гармоники 18 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>663 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 19 L3 </td>
<td> Коэффициент гармоники 19 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>664 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 20 L3 </td>
<td> Коэффициент гармоники 20 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>665 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 21 L3 </td>
<td> Коэффициент гармоники 21 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>666 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 22 L3 </td>
<td> Коэффициент гармоники 22 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>667 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 23 L3 </td>
<td> Коэффициент гармоники 23 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>668 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 24 L3 </td>
<td> Коэффициент гармоники 24 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>669 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 25 L3 </td>
<td> Коэффициент гармоники 25 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>66a </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 26 L3 </td>
<td> Коэффициент гармоники 26 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>66b </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 27 L3 </td>
<td> Коэффициент гармоники 27 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>66c </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 28 L3 </td>
<td> Коэффициент гармоники 28 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>66d </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 29 L3 </td>
<td> Коэффициент гармоники 29 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>66e </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 30 L3 </td>
<td> Коэффициент гармоники 30 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>66f </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 31 L3 </td>
<td> Коэффициент гармоники 31 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>670 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 32 L3 </td>
<td> Коэффициент гармоники 32 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>671 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 33 L3 </td>
<td> Коэффициент гармоники 33 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>672 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 34 L3 </td>
<td> Коэффициент гармоники 34 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>673 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 35 L3 </td>
<td> Коэффициент гармоники 35 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>674 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 36 L3 </td>
<td> Коэффициент гармоники 36 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>675 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 37 L3 </td>
<td> Коэффициент гармоники 37 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>676 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 38 L3 </td>
<td> Коэффициент гармоники 38 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>677 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 39 L3 </td>
<td> Коэффициент гармоники 39 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>678 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 40 L3 </td>
<td> Коэффициент гармоники 40 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>679 </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 41 L3 </td>
<td> Коэффициент гармоники 41 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>
<tr>
<td> 0x<b>X</b>67a </td>
<td> input </td>
<td> u16 </td>
<td> big endian </td>
<td> (value) </td>
<td> 0.00610352 </td>
<td> HR I 42 L3 </td>
<td> Коэффициент гармоники 42 по току для фазы L3 </td>
<td> &nbsp;% </td>
<td> 1.0.1 </td>
<td>-
</td></tr>

</tbody></table>

<!-- 
NewPP limit report
Cached time: 20190816103253
Cache expiry: 86400
Dynamic content: false
CPU time usage: 0.080 seconds
Real time usage: 0.103 seconds
Preprocessor visited node count: 11/1000000
Preprocessor generated node count: 28/1000000
Post‐expand include size: 0/2097152 bytes
Template argument size: 0/2097152 bytes
Highest expansion depth: 2/40
Expensive parser function count: 0/100
-->
<!--
Transclusion expansion time report (%,ms,calls,template)
100.00%    0.000      1 -total
-->
</div>
<!-- Saved in parser cache with key wirenru_mw822-mw_:pcache:idhash:3018-0!canonical and timestamp 20190816103252 and revision id 36043
 -->
</div>					<div class="printfooter">
						Источник — «<a dir="ltr" href="https://wirenboard.com/wiki/index.php?title=Power_Meter_WB-MAP12H_Measuring_Registers&amp;oldid=36043">https://wirenboard.com/wiki/index.php?title=Power_Meter_WB-MAP12H_Measuring_Registers&amp;oldid=36043</a>»					</div>
				<div id="catlinks" class="catlinks catlinks-allhidden" data-mw="interface"></div>				<div class="visualClear"></div>
							</div>
		</div>
		<div id="mw-navigation">
			<h2>Навигация</h2>

			<div id="mw-head">
									<div id="p-personal" role="navigation" class="" aria-labelledby="p-personal-label">
						<h3 id="p-personal-label">Персональные инструменты</h3>
						<ul>
							<li id="pt-uls" class="active"><a href="https://wirenboard.com/wiki/index.php/Power_Meter_WB-MAP12H_Measuring_Registers#" class="uls-trigger autonym" tabindex="0" role="button" aria-haspopup="true">русский</a></li><li id="pt-login"><a href="https://wirenboard.com/wiki/index.php?title=%D0%A1%D0%BB%D1%83%D0%B6%D0%B5%D0%B1%D0%BD%D0%B0%D1%8F:%D0%92%D1%85%D0%BE%D0%B4&amp;returnto=Power+Meter+WB-MAP12H+Measuring+Registers" title="Здесь можно зарегистрироваться в системе, но это необязательно. [alt-shift-o]" accesskey="o">Войти</a></li>						</ul>
					</div>
									<div id="left-navigation">
										<div id="p-namespaces" role="navigation" class="vectorTabs" aria-labelledby="p-namespaces-label">
						<h3 id="p-namespaces-label">Пространства имён</h3>
						<ul>
														<li id="ca-nstab-main" class="selected"><span><a href="https://wirenboard.com/wiki/index.php/Power_Meter_WB-MAP12H_Measuring_Registers" title="Просмотр основной страницы [alt-shift-c]" accesskey="c">Статья</a></span></li>
							<li id="ca-talk" class="new"><span><a href="https://wirenboard.com/wiki/index.php?title=%D0%9E%D0%B1%D1%81%D1%83%D0%B6%D0%B4%D0%B5%D0%BD%D0%B8%D0%B5:Power_Meter_WB-MAP12H_Measuring_Registers&amp;action=edit&amp;redlink=1" rel="discussion" title="Обсуждение основной страницы [alt-shift-t]" accesskey="t">Обсуждение</a></span></li>
						</ul>
					</div>
										<div id="p-variants" role="navigation" class="vectorMenu emptyPortlet" aria-labelledby="p-variants-label">
												<h3 id="p-variants-label" tabindex="0">
							<span>Варианты</span>
						</h3>

						<div class="menu">
							<ul>
															</ul>
						</div>
					</div>
									</div>
				<div id="right-navigation">
										<div id="p-views" role="navigation" class="vectorTabs" aria-labelledby="p-views-label">
						<h3 id="p-views-label">Просмотры</h3>
						<ul>
														<li id="ca-view" class="selected"><span><a href="https://wirenboard.com/wiki/index.php/Power_Meter_WB-MAP12H_Measuring_Registers">Читать</a></span></li>
							<li id="ca-viewsource"><span><a href="https://wirenboard.com/wiki/index.php?title=Power_Meter_WB-MAP12H_Measuring_Registers&amp;action=edit" title="Эта страница защищена от изменений, но вы можете посмотреть и скопировать её исходный текст [alt-shift-e]" accesskey="e">Просмотр вики-текста</a></span></li>
							<li id="ca-history" class="collapsible"><span><a href="https://wirenboard.com/wiki/index.php?title=Power_Meter_WB-MAP12H_Measuring_Registers&amp;action=history" title="Журнал изменений страницы [alt-shift-h]" accesskey="h">История</a></span></li>
						</ul>
					</div>
										<div id="p-cactions" role="navigation" class="vectorMenu emptyPortlet" aria-labelledby="p-cactions-label" style="">
						<h3 id="p-cactions-label" tabindex="0"><span>Ещё</span></h3>

						<div class="menu">
							<ul>
															</ul>
						</div>
					</div>
										<div id="p-search" role="search">
						<h3>
							<label for="searchInput">Поиск</label>
						</h3>

						<form action="https://wirenboard.com/wiki/index.php" id="searchform">
							<div id="simpleSearch">
							<input type="search" name="search" placeholder="Искать в Wiren Board" title="Искать в Wiren Board [alt-shift-f]" accesskey="f" id="searchInput" tabindex="1" autocomplete="off" class="webfonts-changed"><input type="hidden" value="Служебная:Поиск" name="title" class="webfonts-changed"><input type="submit" name="go" value="Перейти" title="Перейти к странице, имеющей в точности такое название" id="searchButton" class="searchButton webfonts-changed">							</div>
						</form>
					</div>
									</div>
			</div>
			<div id="mw-panel">
				<div id="p-logo" role="banner"><a class="mw-wiki-logo" href="https://wirenboard.com/wiki/index.php/%D0%97%D0%B0%D0%B3%D0%BB%D0%B0%D0%B2%D0%BD%D0%B0%D1%8F_%D1%81%D1%82%D1%80%D0%B0%D0%BD%D0%B8%D1%86%D0%B0" title="Перейти на заглавную страницу"></a></div>
						<div class="portal" role="navigation" id="p-.D0.92.D0.B5.D1.80.D0.BD.D1.83.D1.82.D1.8C.D1.81.D1.8F_.D0.BD.D0.B0_.D0.B3.D0.BB.D0.B0.D0.B2.D0.BD.D1.8B.D0.B9_.D1.81.D0.B0.D0.B9.D1.82:" aria-labelledby="p-.D0.92.D0.B5.D1.80.D0.BD.D1.83.D1.82.D1.8C.D1.81.D1.8F_.D0.BD.D0.B0_.D0.B3.D0.BB.D0.B0.D0.B2.D0.BD.D1.8B.D0.B9_.D1.81.D0.B0.D0.B9.D1.82:-label">
			<h3 id="p-.D0.92.D0.B5.D1.80.D0.BD.D1.83.D1.82.D1.8C.D1.81.D1.8F_.D0.BD.D0.B0_.D0.B3.D0.BB.D0.B0.D0.B2.D0.BD.D1.8B.D0.B9_.D1.81.D0.B0.D0.B9.D1.82:-label">Вернуться на главный сайт:</h3>

			<div class="body">
									<ul>
						<li id="n-wirenboard.com"><a href="https://wirenboard.com/" rel="nofollow" target="_blank">wirenboard.com</a></li>					</ul>
							</div>
		</div>
			<div class="portal" role="navigation" id="p-navigation" aria-labelledby="p-navigation-label">
			<h3 id="p-navigation-label">Навигация</h3>

			<div class="body">
									<ul>
						<li id="n-mainpage-description"><a href="https://wirenboard.com/wiki/index.php/%D0%97%D0%B0%D0%B3%D0%BB%D0%B0%D0%B2%D0%BD%D0%B0%D1%8F_%D1%81%D1%82%D1%80%D0%B0%D0%BD%D0%B8%D1%86%D0%B0" title="Перейти на заглавную страницу [alt-shift-z]" accesskey="z">Заглавная страница</a></li>					</ul>
							</div>
		</div>
			<div class="portal" role="navigation" id="p-.D0.A7.D0.B8.D1.82.D0.B0.D1.82.D0.B5.D0.BB.D1.8F.D0.BC" aria-labelledby="p-.D0.A7.D0.B8.D1.82.D0.B0.D1.82.D0.B5.D0.BB.D1.8F.D0.BC-label">
			<h3 id="p-.D0.A7.D0.B8.D1.82.D0.B0.D1.82.D0.B5.D0.BB.D1.8F.D0.BC-label">Читателям</h3>

			<div class="body">
									<ul>
						<li id="n-.D0.9A.D0.B0.D0.BA-.D0.B2.D0.BD.D0.B5.D1.81.D1.82.D0.B8-.D0.BF.D1.80.D0.B0.D0.B2.D0.BA.D1.83-.D0.B8.D0.BB.D0.B8-.D0.B7.D0.B0.D0.B4.D0.B0.D1.82.D1.8C-.D0.B2.D0.BE.D0.BF.D1.80.D0.BE.D1.81"><a href="https://wirenboard.com/wiki/index.php/%D0%9A%D0%B0%D0%BA_%D0%B2%D0%BD%D0%B5%D1%81%D1%82%D0%B8_%D0%BF%D1%80%D0%B0%D0%B2%D0%BA%D1%83_%D0%B8%D0%BB%D0%B8_%D0%B7%D0%B0%D0%B4%D0%B0%D1%82%D1%8C_%D0%B2%D0%BE%D0%BF%D1%80%D0%BE%D1%81">Как внести правку или задать вопрос</a></li>					</ul>
							</div>
		</div>
			<div class="portal" role="navigation" id="p-tb" aria-labelledby="p-tb-label">
			<h3 id="p-tb-label">Инструменты</h3>

			<div class="body">
									<ul>
						<li id="t-whatlinkshere"><a href="https://wirenboard.com/wiki/index.php/%D0%A1%D0%BB%D1%83%D0%B6%D0%B5%D0%B1%D0%BD%D0%B0%D1%8F:%D0%A1%D1%81%D1%8B%D0%BB%D0%BA%D0%B8_%D1%81%D1%8E%D0%B4%D0%B0/Power_Meter_WB-MAP12H_Measuring_Registers" title="Список всех страниц, ссылающихся на данную [alt-shift-j]" accesskey="j">Ссылки сюда</a></li><li id="t-recentchangeslinked"><a href="https://wirenboard.com/wiki/index.php/%D0%A1%D0%BB%D1%83%D0%B6%D0%B5%D0%B1%D0%BD%D0%B0%D1%8F:%D0%A1%D0%B2%D1%8F%D0%B7%D0%B0%D0%BD%D0%BD%D1%8B%D0%B5_%D0%BF%D1%80%D0%B0%D0%B2%D0%BA%D0%B8/Power_Meter_WB-MAP12H_Measuring_Registers" rel="nofollow" title="Последние изменения в страницах, на которые ссылается эта страница [alt-shift-k]" accesskey="k">Связанные правки</a></li><li id="t-specialpages"><a href="https://wirenboard.com/wiki/index.php/%D0%A1%D0%BB%D1%83%D0%B6%D0%B5%D0%B1%D0%BD%D0%B0%D1%8F:%D0%A1%D0%BF%D0%B5%D1%86%D1%81%D1%82%D1%80%D0%B0%D0%BD%D0%B8%D1%86%D1%8B" title="Список служебных страниц [alt-shift-q]" accesskey="q">Спецстраницы</a></li><li id="t-permalink"><a href="https://wirenboard.com/wiki/index.php?title=Power_Meter_WB-MAP12H_Measuring_Registers&amp;oldid=36043" title="Постоянная ссылка на эту версию страницы">Постоянная ссылка</a></li><li id="t-info"><a href="https://wirenboard.com/wiki/index.php?title=Power_Meter_WB-MAP12H_Measuring_Registers&amp;action=info" title="Подробнее об этой странице">Сведения о&nbsp;странице</a></li>					</ul>
							</div>
		</div>
			<div class="portal" role="navigation" id="p-coll-print_export" aria-labelledby="p-coll-print_export-label">
			<h3 id="p-coll-print_export-label">Печать/экспорт</h3>

			<div class="body">
									<ul>
						<li id="coll-create_a_book"><a href="https://wirenboard.com/wiki/index.php?title=%D0%A1%D0%BB%D1%83%D0%B6%D0%B5%D0%B1%D0%BD%D0%B0%D1%8F:%D0%9A%D0%BE%D0%BB%D0%BB%D0%B5%D0%BA%D1%86%D0%B8%D1%8F_%D0%BA%D0%BD%D0%B8%D0%B3&amp;bookcmd=book_creator&amp;referer=Power+Meter+WB-MAP12H+Measuring+Registers">Создать книгу</a></li><li id="coll-download-as-rl"><a href="https://wirenboard.com/wiki/index.php?title=%D0%A1%D0%BB%D1%83%D0%B6%D0%B5%D0%B1%D0%BD%D0%B0%D1%8F:%D0%9A%D0%BE%D0%BB%D0%BB%D0%B5%D0%BA%D1%86%D0%B8%D1%8F_%D0%BA%D0%BD%D0%B8%D0%B3&amp;bookcmd=render_article&amp;arttitle=Power+Meter+WB-MAP12H+Measuring+Registers&amp;oldid=36043&amp;writer=rl">Скачать как PDF</a></li><li id="t-print"><a href="https://wirenboard.com/wiki/index.php?title=Power_Meter_WB-MAP12H_Measuring_Registers&amp;printable=yes" title="Версия этой страницы для печати [alt-shift-p]" accesskey="p">Версия для печати</a></li>					</ul>
							</div>
		</div>
				</div>
		</div>
		<div id="footer" role="contentinfo">
							<ul id="footer-info">
											<li id="footer-info-lastmod"> Эта страница последний раз была отредактирована 2 августа 2019 в 14:06.</li>
									</ul>
							<ul id="footer-places">
											<li id="footer-places-privacy"><a href="https://wirenboard.com/wiki/index.php/%D0%91%D0%B5%D1%81%D0%BA%D0%BE%D0%BD%D1%82%D0%B0%D0%BA%D1%82%D0%BD%D1%8B%D0%B5_%D1%83%D1%81%D1%82%D1%80%D0%BE%D0%B9%D1%81%D1%82%D0%B2%D0%B0:%D0%9F%D0%BE%D0%BB%D0%B8%D1%82%D0%B8%D0%BA%D0%B0_%D0%BA%D0%BE%D0%BD%D1%84%D0%B8%D0%B4%D0%B5%D0%BD%D1%86%D0%B8%D0%B0%D0%BB%D1%8C%D0%BD%D0%BE%D1%81%D1%82%D0%B8" title="Бесконтактные устройства:Политика конфиденциальности">Политика конфиденциальности</a></li>
											<li id="footer-places-about"><a href="https://wirenboard.com/wiki/index.php/%D0%91%D0%B5%D1%81%D0%BA%D0%BE%D0%BD%D1%82%D0%B0%D0%BA%D1%82%D0%BD%D1%8B%D0%B5_%D1%83%D1%81%D1%82%D1%80%D0%BE%D0%B9%D1%81%D1%82%D0%B2%D0%B0:%D0%9E%D0%BF%D0%B8%D1%81%D0%B0%D0%BD%D0%B8%D0%B5" title="Бесконтактные устройства:Описание">О Wiren Board</a></li>
											<li id="footer-places-disclaimer"><a href="https://wirenboard.com/wiki/index.php/%D0%91%D0%B5%D1%81%D0%BA%D0%BE%D0%BD%D1%82%D0%B0%D0%BA%D1%82%D0%BD%D1%8B%D0%B5_%D1%83%D1%81%D1%82%D1%80%D0%BE%D0%B9%D1%81%D1%82%D0%B2%D0%B0:%D0%9E%D1%82%D0%BA%D0%B0%D0%B7_%D0%BE%D1%82_%D0%BE%D1%82%D0%B2%D0%B5%D1%82%D1%81%D1%82%D0%B2%D0%B5%D0%BD%D0%BD%D0%BE%D1%81%D1%82%D0%B8" title="Бесконтактные устройства:Отказ от ответственности">Отказ от ответственности</a></li>
											<li id="footer-places-mobileview"><a href="https://wirenboard.com/wiki/index.php?title=Power_Meter_WB-MAP12H_Measuring_Registers&amp;mobileaction=toggle_view_mobile" class="noprint stopMobileRedirectToggle">Мобильная версия</a></li>
									</ul>
										<ul id="footer-icons" class="noprint">
											<li id="footer-poweredbyico">
							<a href="https://www.mediawiki.org/" target="_blank"><img src="./Modbus_files/poweredby_mediawiki_88x31.png" alt="Powered by MediaWiki" srcset="/wiki/resources/assets/poweredby_mediawiki_132x47.png 1.5x, /wiki/resources/assets/poweredby_mediawiki_176x62.png 2x" width="88" height="31"></a>						</li>
									</ul>
						<div style="clear:both"></div>
		</div>
		<script src="./Modbus_files/geoiplookup"></script>
<script>(window.RLQ=window.RLQ||[]).push(function(){mw.config.set({"wgPageParseReport":{"limitreport":{"cputime":"0.080","walltime":"0.103","ppvisitednodes":{"value":11,"limit":1000000},"ppgeneratednodes":{"value":28,"limit":1000000},"postexpandincludesize":{"value":0,"limit":2097152},"templateargumentsize":{"value":0,"limit":2097152},"expansiondepth":{"value":2,"limit":40},"expensivefunctioncount":{"value":0,"limit":100},"timingprofile":["100.00%    0.000      1 -total"]},"cachereport":{"timestamp":"20190816103253","ttl":86400,"transientcontent":false}}});});</script><script type="text/javascript">
var gaJsHost = (("https:" == document.location.protocol) ? "https://ssl." : "http://www.");
document.write(unescape("%3Cscript src='" + gaJsHost + "google-analytics.com/ga.js' type='text/javascript'%3E%3C/script%3E"));
</script><script src="./Modbus_files/ga.js.Без названия" type="text/javascript"></script>
<script type="text/javascript">
var pageTracker = _gat._getTracker("UA-44435675-1");
pageTracker._initData();
pageTracker._trackPageview();
</script><script>(window.RLQ=window.RLQ||[]).push(function(){mw.config.set({"wgBackendResponseTime":190});});</script>
	

<div class="suggestions" style="display: none; font-size: 13px;"><div class="suggestions-results"></div><div class="suggestions-special"></div></div><a accesskey="v" href="https://wirenboard.com/wiki/index.php/Power_Meter_WB-MAP12H_Measuring_Registers?veaction=edit" style="display: none;"></a></body></html>